# Карта регистров Modbus

Удалённое подключение к ПЛК Coolmay L02. Адреса — **десятичные, от 0**.

| Область | Чтение | Адрес Modbus | Соответствие |
|---------|--------|--------------|--------------|
| M (дискретные) | 0x01 | 0 | адрес = номер M |
| D (регистры) | 0x03 | 0 | адрес = номер D |
| R (регистры) | 0x03 | 8512 (H2140) | адрес = номер R + 8512 |

Запись: M — 0x05 / 0x0F, D и R — 0x06 / 0x10.

**Множитель** — во сколько раз значение увеличено в ПЛК.
Реальное значение = прочитанное / множитель (10 — один знак после запятой, 1 — целое).

## M — дискретные (0x01)

| Адрес | Метка | Назначение |
|-------|-------|------------|
| 400 | gxReset | Сброс программы |
| 401 | gxStart | Пуск / продолжение (0 — пауза) |
| 402 | gxPIDANTemp | Автонастройка ПИД температуры |
| 403 | gxPIDANHum | Автонастройка ПИД влажности |
| 404 | gxPIDANModeTemp | Режим ПИД темп.: 0 — предельный цикл, 1 — ступенчатый |
| 405 | gxPIDANModeHum | Режим ПИД влажн.: 0 / 1 |
| 406 | gxDone | Процесс завершён |
| 420-433 | gxVFD1...gxVFD14 | Разрешение работы ПЧ1-14 |
| 434 | gxAlarmReset | Сброс аварий |
| 435 | gxProgress | Процесс выполняется |
| 436 | gxPause | Пауза |
| 437 | gxValve1Work | Клапан 1 в работе |
| 438 | gxValve2Work | Клапан 2 в работе |
| 439 | gxHasAlarm | Есть любая авария |
| 440 | gxNextStep | Следующий этап |
| 3000-3023 | Авария 0...23 | Состояние аварии N (M3000 + N) |

Коды аварий: 0-14 — ПЧ1-14 и ПЧ вентиляции; 15-21 — обрыв датчиков температуры; 22-23 — обратная связь задвижек.

## D — регистры (0x03)

Аналоговые входы / выходы:

| Адрес | Метка | Назначение | Точность |
|-------|-------|------------|-----------|
| 0-3 | AI_Temp1...4 | Температура в камере 1-4 | 0.0 |
| 4-6 | AI_TempProd1...3 | Температура продукта 1-3 | 0.0 |
| 7 | AI_PVTTempr | Температура ПВТ100 | 0.0 |
| 8 | AI_PVTHumid | Влажность ПВТ100 | 0.0 |
| 9 | AI_Pressure | Давление | 0.0 |
| 0.0 | AI_AirFlow | Проток воздуха | 0.0 |
| 11 | AI_Valve1Position | Положение клапана 1 (обратная связь), % | 0 |
| 12 | AI_Valve2Position | Положение клапана 2, % | 0 |
| 8052 | AO_Valve1 | Команда клапана 1 (0-4090) | 0 |
| 8053 | AO_Valve2 | Команда клапана 2 (0-4090) | 0 |

Данные процесса и ПИД:

| Адрес | Метка | Назначение | Точность |
|-------|-------|------------|-----------|
| 1000 | giCS_Num | Номер текущего этапа | 0 |
| 1001 | giCS_RaiseETime | Истёкшее время подъёма, мин | 0 |
| 1002 | giCS_HoldETime | Истёкшее время выдержки, мин | 0 |
| 1003 | giCSVFDSpeed | Скорость ПЧ этапа, % | 0 |
| 1004 | giCSTemp_SV | Уставка температуры этапа | 0.0 |
| 1005 | giCSHum_SV | Уставка влажности этапа | 0.0 |
| 1006 | giCSRaiseTime | Общее время подъёма этапа, мин | 0 |
| 1007 | giCSHoldTime | Общее время выдержки этапа, мин | 0 |
| 1008 | giProbeType | Датчик температуры: 0 — среднее, 1 / 2 — датчик 1 / 2 | 0 |
| 1009 | giPID_T_SV | ПИД темп.: уставка | 0.0 |
| 1010 | giPID_T_PV | ПИД темп.: текущее значение | 0.0 |
| 1011 | giPID_T_MV | ПИД темп.: выход | 0 |
| 1012 | giPID_H_SV | ПИД влажн.: уставка | 0.0 |
| 1013 | giPID_H_PV | ПИД влажн.: текущее значение | 0.0 |
| 1014 | giPID_H_MV | ПИД влажн.: выход | 0 |
| 1015 | giStart_T | Начальная температура этапа | 0.0 |
| 1016 | giStart_H | Начальная влажность этапа | 0.0 |
| 1017 | giRaiseET | Остаток подъёма, % | 0 |
| 1018 | giHoldET | Остаток выдержки, % | 0 |
| 1020-1033 | giVFD1State...14 | Состояние ПЧ1-14 | 0 |
| 1034 | giVFDVentState | Состояние ПЧ вентиляции | 0 |
| 1035 | giCS_NumDisplay | Номер этапа для HMI (0 — процесс не идёт) | 0 |
| 1036 | giRaiseMinLeft | Остаток подъёма, мин | 0 |
| 1037 | giHoldMinLeft | Остаток выдержки, мин | 0 |

Код состояния ПЧ: 0 — не активирован, 1 — не работает, 2 — работает, 3 — ошибка.

Тренды (REAL, 2 регистра на значение — читать как float32):

| Адрес | Метка | Назначение | Точность |
|-------|-------|------------|-----------|
| 1050-1051 | fT1 | Температура 1 | — |
| 1052-1053 | fT2 | Температура 2 | — |
| 1054-1055 | fT3 | Температура 3 | — |
| 1056-1057 | fT4 | Температура 4 | — |
| 1058-1059 | fP1 | Температура продукта 1 | — |
| 1060-1061 | fP2 | Температура продукта 2 | — |
| 1062-1063 | fP3 | Температура продукта 3 | — |
| 1064-1065 | fT100 | Температура ПВТ100 | — |
| 1066-1067 | fTAvg | Средняя температура | — |
| 1068-1069 | fPAvg | Средняя температура продукта | — |
| 1070-1071 | fPress | Давление | — |
| 1072-1073 | fH100 | Влажность ПВТ100 | — |
| 1074-1075 | fFlow | Проток воздуха | — |

Порядок 32-битных слов (старшее/младшее) зависит от клиента — проверить при настройке.

## R — регистры (0x03, адрес = R + 8512)

Настройки:

| Адрес | R | Метка | Назначение | Точность |
|-------|---|-------|------------|-----------|
| 8543 | R31 | griTLimit | Дельта ограничения ПИД температуры | 0.0 |
| 8544 | R32 | griHLimit | Дельта ограничения ПИД влажности | 0.0 |
| 8545 | R33 | griMinVentSpeed | Минимальная скорость вентилятора, % | 0 |
| 8546 | R34 | griMinVentDelay | Задержка включения вентилятора, мин | 0 |

ПИД-регуляторы (без множителя; запись меняет регулирование — осторожно):

| Адрес | R | Метка | Назначение |
|-------|---|-------|------------|
| 9012 | R500 | — | ПИД темп.: время цикла (Ts) |
| 9013 | R501 | — | ПИД темп.: режим / автонастройка |
| 9015 | R503 | giPID_T_P | ПИД темп.: P |
| 9016 | R504 | giPID_T_I | ПИД темп.: I |
| 9018 | R506 | giPID_T_D | ПИД темп.: D |
| 9034 | R522 | — | ПИД темп.: макс. выход |
| 9035 | R523 | — | ПИД темп.: мин. выход |
| 9037 | R525 | — | ПИД темп.: дельта автонастройки |
| 9038 | R526 | — | ПИД темп.: верх. предел автонастройки |
| 9039 | R527 | — | ПИД темп.: ниж. предел автонастройки |
| 9112 | R600 | — | ПИД влажн.: время цикла (Ts) |
| 9113 | R601 | — | ПИД влажн.: режим / автонастройка |
| 9115 | R603 | giPID_H_P | ПИД влажн.: P |
| 9116 | R604 | giPID_H_I | ПИД влажн.: I |
| 9118 | R606 | giPID_H_D | ПИД влажн.: D |
| 9134 | R622 | — | ПИД влажн.: макс. выход |
| 9135 | R623 | — | ПИД влажн.: мин. выход |
| 9137 | R625 | — | ПИД влажн.: дельта автонастройки |
| 9138 | R626 | — | ПИД влажн.: верх. предел автонастройки |
| 9139 | R627 | — | ПИД влажн.: ниж. предел автонастройки |

Задание скорости ПЧ (0-32000):

| Адрес | R | ПЧ | Точность |
|-------|---|----|-----------|
| 32012 | R23500 | ПЧ1 | 0 |
| 32013 | R23501 | ПЧ2 | 0 |
| 32014 | R23502 | ПЧ3 | 0 |
| 32015 | R23503 | ПЧ4 | 0 |
| 32016 | R23504 | ПЧ5 | 0 |
| 32017 | R23505 | ПЧ6 | 0 |
| 32018 | R23506 | ПЧ7 | 0 |
| 32019 | R23507 | ПЧ8 | 0 |
| 32020 | R23508 | ПЧ9 | 0 |
| 32021 | R23509 | ПЧ10 | 0 |
| 32022 | R23510 | ПЧ11 | 0 |
| 32023 | R23511 | ПЧ12 | 0 |
| 32024 | R23512 | ПЧ13 | 0 |
| 32025 | R23513 | ПЧ14 | 0 |
| 32026 | R23514 | ПЧ вентиляции | 0 |

Датчики:

| Адрес | R | Датчик | Точность |
|-------|---|--------|-----------|
| 32212 | R23700 | Температура 1 (воздух) | 0.0 |
| 32213 | R23701 | Температура 2 (воздух) | 0.0 |
| 32214 | R23702 | Температура 3 (воздух) | 0.0 |
| 32215 | R23703 | Температура 4 (воздух) | 0.0 |
| 32216 | R23704 | Температура продукта 1 | 0.0 |
| 32217 | R23705 | Температура продукта 2 | 0.0 |
| 32218 | R23706 | Температура продукта 3 | 0.0 |
| 32219 | R23707 | Резерв | — |
| 32220 | R23708 | Давление (АЦП 0-32000) | 0 |
| 32221 | R23709 | Влажность ПВТ100 (АЦП 0-32000) | 0 |
| 32222 | R23710 | Температура ПВТ100 (АЦП 0-32000) | 0 |
| 32223 | R23711 | Проток воздуха (АЦП 0-32000) | 0 |

R23708-R23711 — сырые АЦП (0-32000), пересчёт в физическую величину делать в клиенте.
